# Public Source Register Supplement — P31Y / RNS V002B Electrical Trace

This supplement shares the global controlled `SRC-*` namespace with the other `01_SOURCE_REGISTER*.md` files.

| Source ID | Authority | Configuration | Document | Locator / accession | Use |
|---|---|---|---|---|---|
| SRC-0449 | A | AP1000-R19-CERTIFIED | AP1000 Design Control Document Revision 19 — Class 1E DC and Uninterruptible Power Supply System (IDS) | Tier 1 §2.6.3; Tier 2 §8.3.2, including Table 8.3.2-7; Tier 2 Table 17.4-1 | Certified architecture establishes Division A/B/C/D `250 Vdc` MCCs `IDSA-DK-1`, `IDSB-DK-1`, `IDSC-DK-1`, `IDSD-DK-1`; the DC MCCs distribute power through fusible disconnects, and the IDS supplies operating voltage to Class-1E motor-operated valves. This is the architectural basis for resolving the source-MCC family of a Division-B Class-1E MOV, but does not identify a specific bucket/fuse/terminal for RNS V002B. |
| SRC-0450 | B | VOGTLE-3-CONSTRUCTION-PUBLIC | Vogtle Unit 3 Stone & Webster / Bechtel construction milestone schedule | Public contract exhibit, activity `C2323ES005` | Unit-3 construction milestone explicitly states activation of Class-1E DC/UPS system `IDS A/B/D DK-1` to `RNS Isolation Valve Control Power`. This independently corroborates that Unit-3 RNS isolation-valve control power is supplied from the safety-related DK-1 MCC family; it does not identify which DK-1 bucket serves V002B. |
| SRC-0451 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC Integrated Inspection Report identifying Unit-3 Division-B DC MCC one-line | ADAMS ML21041A051, supplemental document list | Identifies `APP-IDSB-E3-DK101`, One Line Diagram Class 1E 250 V DC MCC `IDSB-DK-1`, Auxiliary Building Sheet 1 of 3, Revision 5, plus Westinghouse drawing `1006D75`, DK01 DC MCC / `APP-IDS-DK01` Sheet 12 Rev.2. This provides the exact drawing family to recover the V002B feeder/bucket/fuse path. Public inspection prose does not print the V002B branch assignment. |
| SRC-0452 | A | VOGTLE-3-CURRENT-PUBLIC | NRC Unit-3 equipment-qualification / as-built review of Class-1E 250-Vdc MCCs | ADAMS ML22193A291, IDS EQRR/document list and Room 12304 records | Confirms Unit-3 `IDSB-DK-1` as an installed Class-1E 250-Vdc MCC and identifies the current Unit-3 DK01 document family: `SV3-DK01-Z0-010` Rev.7, Design Specification for Class 1E MCCs; `SV3-DK01-VBR-001` Rev.4, EQ Summary Report for 250 VDC MCC; and `SV3-DK01-VBR-002` Rev.4, EQ Data Package. E&DCR `APP-DK01-GEF-850007` provides an alternate IDSB-DK-1 cabinet mounting detail using four corner bolts per enclosure. Room-12304 condition-report evidence places `SV3-IDSB-DK-1` in the Unit-3 Division-B I&C Penetration Room at Auxiliary Building elevation 100-0. These records close MCC physical/equipment-family identity and provide the controlling specification/EQ documents, but not the V002B outgoing cubicle. |
| SRC-0453 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC Unit-3 Class-1E DC coordination / DK01 MCC fuse-sizing inspection | ADAMS ML20042E292, Sec.1A03-1A04 | Inspectors reviewed Division-B fuse sizing in `SV3-IDS-E0C-011` against IDS drawings and compared `APP-IDSB-DK-1` listed load Locked-Rotor Amperes (LRA) and Full-Load Amperes (FLA) with the associated fuse size in Appendix F of `SV3-DK01-Z0-010`. They also reviewed `APP-IDS-E0C-015`, `IDS MCC PWER FUSE RG1.106 Compliance`, Rev.0. The report prints sampled LRA/fuse pairs (151 A/125 A; 362 A/200 A; 382 A/200 A) but does not identify those samples as RNS V002B. Therefore no sampled fuse value is assigned to V002B; Appendix F plus the Division-B one-line remain the tag-specific closure path. |
