# Public Source Register Supplement — PXS Electrical / Class 1E

This supplement shares the global controlled `SRC-*` namespace with `01_SOURCE_REGISTER.md`. The validator rejects duplicate source IDs across all `01_SOURCE_REGISTER*.md` files.

| Source ID | Authority | Configuration | Document | Locator / accession | Use |
|---|---|---|---|---|---|
| SRC-0431 | A | VOGTLE-3-CURRENT-PUBLIC | Vogtle Unit 3 ITAAC Closure Notification 2.2.03.07b, Class 1E PXS equipment powered from assigned division | ND-22-0188 / ADAMS ML22103A222 | Confirms the COL Table 2.2.3-1 PXS equipment list is powered/signaled from its respective Class 1E division; identifies technical report SV3-PXS-ITR-800172 and PMS report SV3-PMS-ITR-800527-1. Public closure letter does not print the per-component division mapping, so exact division letters remain unresolved until underlying technical/cable records are recovered. |
| SRC-0432 | A | VOGTLE-3/VOGTLE-4-UFSAR-HISTORY | Vogtle Units 3 & 4 UFSAR Revision 8 Appendix 3I equipment tables | ADAMS ML19171A061 / Table 3I.6-2 | Historical public UFSAR explicitly identifies PXS electromechanical child-tag semantics such as `-L` limit switch, `-S1` solenoid valve, `-T` squib operator and `-M` motor operator for listed valve families. It also explicitly identifies PMS cabinet division designations, including `PMS-JD-ILCC01` as Integrated Logic Cabinet 01 Division C and `PMS-JD-SVCB01` as Division B Squib Valve Controller Cabinet. Use child-tag semantics as configuration-history/reconciliation evidence until current Unit-3 wiring confirms each retained child tag. |
| SRC-0433 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC Integrated Inspection Reports 05200025/2016002 and 05200026/2016002, Shaw Cable Manager / Class 1E cable-routing inspection | ADAMS ML16210A448, Sec. 1A01, document list pp.47-53 | Unit-3 construction-era cable-management evidence. Associates `PXS-PL-V014B` with `IDSC-DD-1`, `PMS-JD-ILCC01` and raceway `1123-ER-CZC09`; associates `PXS-PL-V123A` with `PMS-JD-SVCB01`, P30/`IDSB-EY-P30Z` and raceway `1154-ER-BZC13`; lists generic PXS combined-wiring sheets and AP1000 Class 1E cable specifications/qualification reports. Later current-public ITAAC evidence is required to confirm that a construction-era assignment remains applicable. |
| SRC-0434 | A | AP1000/VOGTLE-3-CONSTRUCTION-PUBLIC | NRC verification of Class 1E penetration electrical protection | ADAMS ML17013A658, Verification of Penetration Protection / ITAAC 2.2.01.08 | Identifies Mirion Technologies as the penetration manufacturer used for the reviewed AP1000 EPA conductor basis; cites `APP-EY01-V7Y-001`, Archival of Mirion IPS-2402 EPA Conductor Parameters, and `APP-EY01-Z0D-010`, Class 1E Power and Control EPA datasheet. NRC reviewed conductor fill, conductor sizes/feeder designations, circuit isolation and primary/backup fuse protection. Does not by itself identify a P30Z/P31Y serial assembly. |
| SRC-0435 | A | VOGTLE-3/VOGTLE-4-CONSTRUCTION-PUBLIC | NRC EPA fabrication/installation record set | ADAMS ML19135A691, Sec. 1A11 and document list | NRC reviewed final fabrication/testing records produced by Westinghouse and Mirion Technologies (Conax Nuclear) for Unit-3 AP1000 electrical penetration assemblies, including pressure/voltage/resistance tests and material composition. Public document trail includes `APP-EY01-Z0-001`, `APP-EY01-Z0D-010`, `SV0-EY01-V0M-100` EPA Installation and Maintenance Manual, Mirion/Conax final data-package records, packaging/storage requirements and containment penetration drawings. Individual P30Z/P31Y serial/module records remain to recover. |
| SRC-0436 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC Unit-3 EY01 fabrication/weld-map and qualification record set | ADAMS ML18226A348, Sec. 1A12 / pp.103-104 and pp.137-138 | Identifies Unit-3 EY01 QR/QAPD packages `SV3-EY01-VQQ-001/-002/-003`, electrical penetration design specification, containment-vessel EPA weld map `SV3-EY01-MLK-886761`, construction drawing `SV3-1100-P0-909-R3`, Mirion weld travelers, and Class 1E instrumentation/control-cable specifications. Supports physical fabrication/decomposition and weld/material traceability without assigning unsampled penetration serials. |
| SRC-0437 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC Unit-3 containment electrical penetration installation inspection / ITAAC 2.2.01.08 | ADAMS ML18317A395, Sec. 1A06 and document list p.69 | Direct Unit-3 installation evidence for EY01 penetrations. Inspectors observed lifting/alignment, penetration-sleeve-to-canister field welding, feedthrough-cable installation and cable sizing against `SV3-EY01-V0M-100` Rev.1. The controlled document list identifies `SV3-EY01-Z0D-020` Rev.3 as the Unit-3 Class 1E I&C EPA specification datasheet. Sampled P15Y/P18X/P27Z/P25W installation details establish plant-specific installation/manual/datasheet families but are not copied to P30Z/P31Y without tag-specific evidence. |
| SRC-0438 | A | VOGTLE-3-CURRENT-PUBLIC | Vogtle Unit 3 ITAAC Closure Notification 2.2.01.02a, ASME Section III containment-system components and pressure boundary | ND-21-0802 / ADAMS ML21355A376, Attachment A pp.13-15 | Unit-3 closure table explicitly lists `IDSB-EY-P30Z` and `IDSB-EY-P31Y` as ASME Section III electrical penetrations and maps both to containment-system penetration as-built design report `SV3-CNS-S3R-001` Rev.1 and code/N-5 data report `SV3-CNS-MUR-001` Rev.1. Closure basis also addresses pressure-boundary fabrication, NDE and pressure testing. This resolves the code-report family for P30Z/P31Y but not their Mirion serials, electrical datasheet type, module population, individual weld geometry or individual acceptance-test values. |
| SRC-0439 | A | VOGTLE-3-CURRENT-PUBLIC | Vogtle Unit 3 ITAAC 2.2.01.06b Class 1E containment-penetration power/continuity verification | ND-19-0945 / ADAMS ML19224B575, Enclosure pp.2-5 / Attachment A | Identifies Unit-3 component-test package `SNC920985`, which verifies approved installation of Class 1E power EPA feedthrough conductors and continuity/current flow from the ORC EPA field-cable termination point to the IRC termination point. Attachment A explicitly includes P30 `IDSB-EY-P30Z` and P31 `IDSB-EY-P31Y`. The underlying completion/test package is available for NRC inspection rather than printed in the notification, so individual conductor counts, terminal numbers and measured results remain unresolved. |
| SRC-0440 | A | VOGTLE-3-CONSTRUCTION-PUBLIC | NRC containment-vessel electrical-penetration sleeve material, ASME data-report and NDE inspection records | ADAMS ML13207A241, Sec.1A12.1 / pp.57-59; cross-check ML19135A691 p.41 | Ties electrical penetrations E30/E31 to containment shell plate `S1-B4-A1` and ASME Form N-2 serial `IN-4948`; identifies E30 sleeve piece `AF435` / CMTR `G23452-044CM` and E31 sleeve piece `AF436` / CMTR `G23452-045CM`, with separate UT/MT/PT reports. Later Unit-3 material records identify EPA `3-E31-S`, piece AF436, heat J9KC096 as SA-350 Grade LF2. The inspection record also lists lower-ring sleeve weld-edge/root/back-groove/before-PWHT/after-PWHT MT record families for E30/E31. |
| SRC-0441 | A | VOGTLE-3-CURRENT-PUBLIC | Vogtle Unit 3 ITAAC 2.2.01.06a.i electrical-penetration environmental qualification notification | NND-17-0202 / ADAMS ML17108A827, Attachment 2 pp.1-2 | Tag-specific Unit-3 qualification table lists P30 `IDSB-EY-P30Z` and P31 `IDSB-EY-P31Y` as Class 1E / harsh-environment qualified `Yes/Yes`, qualified by type tests and analyses using `APP-EY01-VBR-003` and `APP-EY01-VBR-004`. Current Unit-3 revisions of those reports are titled for low-voltage power, control and I&C EPA qualification. This directly places both P30Z and P31Y in the low-voltage EY01 qualification family, but does not by itself resolve the individual power/control-versus-I&C service subtype or Mirion serial. |
| SRC-0442 | A | VOGTLE-3-CURRENT-PUBLIC | Vogtle Unit 3/4 Uncompleted ITAAC 2.2.01.08 penetration-protection attachment | ND-18-0016 / ADAMS ML18019A181, Attachment A p.4 | Attachment A marks P30 `IDSB-EY-P30Z` with the footnote used for a spare or a penetration containing low-voltage instrumentation/communication circuits excluded from the penetration-current protection analysis; P31 `IDSB-EY-P31Y` is not marked. Later Unit-3 installation inspection directly observes multiple installed P30Z cables, eliminating the spare interpretation for the as-built Unit-3 penetration. Use this with installed-cable evidence to classify P30Z service as low-voltage instrumentation/communication while keeping exact I&C datasheet/module callouts unresolved. |
| SRC-0443 | A | VOGTLE-3-CURRENT-PUBLIC | Unit-3 containment-vessel penetration list and location drawing family | ADAMS ML19135A691 Sec.1A05; ADAMS ML21221A034 document list | Identifies `SV3-MV50-V1-015`, AP1000 Containment Vessel Penetrations List, Rev.1, and `SV3-MV50-V1-016`, Containment Vessel Penetration Location, Rev.1, as controlled Unit-3 design documents. NRC inspection used the Unit-3 penetration drawings to verify sampled penetrations at the correct elevations/azimuths and independently measured dimensions. These are the primary public-document identities to recover exact E30/E31/P30/P31 penetration coordinates, orientation and sleeve-size geometry; current public inspection text does not print the E30/E31 coordinate values. |
