# Public Source Register Supplement — RNS Spatial / HVAC / Electrical / Maintenance Reconstruction

This supplement extends the RNS reconstruction beyond process topology. Under the project completeness rule, an RNS room or loop is not complete until its physical enclosure, access/removal paths, permanent handling hardware, HVAC/ventilation, chilled-water interfaces, electrical/raceway infrastructure, instrumentation/control interfaces, drainage, fire protection, radiation-monitoring interfaces and maintainability provisions are either reconstructed or explicitly left open.

| Source ID | Authority | Configuration | Document | Locator / accession | Use |
|---|---|---|---|---|---|
| SRC-0900 | A | VOGTLE-4-RNS-VALVE-ROOM-ELECTRICAL-SPATIAL | NRC Vogtle Unit-4 construction inspection reviewed drawings | ADAMS `ML23198A380` | NRC directly identifies `APP-1120-ER-501` Rev.7, *Containment Building 11208 RNS Valve Room EL 94'-0" Conduit Supports Plan View (Sheet 1)*, together with conduit-support fabrication drawings `APP-1120-ER-960` Rev.1, `APP-1120-ER-707` Rev.0 and `APP-1120-ER-715` Rev.1. Carry Room 11208, the EL 94'-0" plan-view datum and this conduit-support drawing family as direct Vogtle electrical/spatial evidence. The inspection list does not reproduce conduit routes, support coordinates, raceway IDs, cable populations, door geometry or room dimensions. |
| SRC-0901 | A | AP1000-RNS-Q240-MODULE-DESIGN | NRC AP1000 design inspection | ADAMS `ML112440588`, Section 5 | NRC states that Q240 is a mechanical module containing RNS piping, valves and pipe supports and identifies `APP-Q240-S3C-001`, *AP1000 Design and Analysis of RNS Containment Isolation Valve Module Q240*. Inspectors reviewed operational/seismic/transport/lifting loads, structural-frame load paths, pipe-support boundary conditions, member dimensions, weld sizing and configuration. Carry Q240 as a decomposable physical RNS module; do not infer Vogtle as-built dimensions, installed coordinates, member sizes, weld details or exact tag population until site/module drawings are recovered. |
| SRC-0902 | C | AP1000-RNS-VALVE-ROOM-STRUCTURAL-WALLS | Standard-plant construction module list / Fluor estimate basis | Public combined-module list, standard-plant entries 1123-CB-37, 1123-CB-38, 1124-CB-39 | The standard-plant module list identifies `CB37` as the RNS Valve Room north wall panel, `CB38` east wall panel and `CB39` south wall panel, each spanning nominal EL 94'-0" to EL 105'-2". Carry the three wall-panel identities and nominal vertical envelope as standard-design spatial constraints only. Do not claim Vogtle final wall coordinates, openings, concrete thicknesses, embeds, liner details or door/hatch locations from this source alone. |
| SRC-0903 | B | AP1000-RNS-MAINTENANCE-ACCESS-DESIGN-CHANGES | Office for Nuclear Regulation AP1000 human-factors assessment reviewed-document list | ONR-GDA-AR-11-012-R Rev.0 reviewed documents | The reviewed population explicitly identifies `APP-GW-GEE-1630 Rev.A`, *Add Hatch and Padeyes to RNS Valve Room for Maintenance*, and `APP-GW-GEE-1765 Rev.A`, *RNS Pump Room (A/B) Overhead Monorails*. These establish dedicated maintenance-removal provisions as design objects. Recover the DCP packages/site implementation records before assigning hatch dimensions, padeye quantity/SWL/coordinates, monorail geometry, hoist capacity, travel limits or Vogtle final installation details. |
| SRC-0904 | A | VOGTLE-3-RNS-PUMP-ROOM-PIPING-SPATIAL | NRC Vogtle Unit-3 construction inspection | ADAMS `ML17044A539`; corroborated by `ML16312A506` | NRC directly identifies `SV3-RNS-PLW-09A` as RNS Pump A suction piping in Auxiliary Building Room 12162 and `SV3-RNS-PLW-09B` as Pump B suction piping in Room 12163. It also identifies `SV3-RNS-PLW-141` as Pump A discharge from Room 12162/12262 to ME-01A and `SV3-RNS-PLW-161` as Pump B discharge from Room 12163/12262 to ME-01B. Carry Rooms 12162/12163 as the Unit-3 RNS pump rooms and 12262 as part of the A-train discharge/HX route; retain exact room-to-room penetration geometry, floor elevations, doors, drains and support coordinates as open. |
| SRC-0905 | C | VOGTLE-3-RNS-PUMP-ROOM-FIELD-ROUTED-CONDUIT | Georgia Power / Bechtel construction work-package inventory | Public 2017 Exhibit V / work-package inventory | Work packages `SV3-CA20-ERW-EL5041` and `SV3-CA20-ERW-EL5042` are identified as scheduled field-routed conduit installation in RNS Pump Room A (12162) and RNS Pump Room B (12163), respectively. Carry these as direct construction-package retrieval routes for pump-room electrical raceway reconstruction; do not invent circuits, conduit sizes, support locations, cable IDs, panel sources or final routing from the package titles. |
| SRC-0906 | A | VOGTLE-RNS-PUMP-ROOM-UNIT-COOLER-CONTROL | Southern Nuclear / NRC VWS ITAAC completion evidence | Unit-3 `ML19064A410`; Unit-4 `ML22048C207` | The ITAAC attachments explicitly identify `VAS-MA-08A` and `VAS-MA-08B` as RNS Pump Room Unit Cooler Fan A/B, with MCR **Start** controls and **Run Status** displays. Carry these as tag-level HVAC/electrical/control objects serving the RNS pump rooms. The attachment does not by itself identify each fan's cooling-coil tag, duct geometry, motor starter, breaker, local disconnect, bearing arrangement or room air-flow path. |
| SRC-0907 | B | AP1000-RNS-PUMP-ROOM-COOLING-ARCHITECTURE | Westinghouse AP1000 Pre-Construction Safety Report | `UKP-GW-GL-793NP` | Westinghouse describes one unit cooler in each of the two RNS pump rooms, with one supply fan per unit cooler. The generic design provides chilled water from VWS to the RNS pump-room unit coolers. Carry this as generic system architecture and as the owning-system handoff to VAS/VWS; require Vogtle drawings/equipment schedules for final coil/fan pairing, local piping and room geometry. |
| SRC-0908 | A | VOGTLE-RNS-PUMP-ROOM-VWS-ITAAC | Southern Nuclear / NRC VWS ITAAC completion evidence | Unit-3 `ML19064A410`; Unit-4 `ML22048C207` | The ITAAC establishes that VWS provides chilled water to the unit coolers serving the RNS and CVS pump rooms and records required/actual flow testing for the VAS cooling-coil population. The same package lists RNS unit-cooler fans `VAS-MA-08A/B`. However, the public attachment does **not** explicitly pair the RNS fan tags with a particular `VAS-MY-Cxx` coil tag in the text recovered here. Therefore no C06/C07/C12 coil is assigned to MA-08A/B by adjacency or elimination. |
| SRC-0909 | A | VOGTLE-RNS-PUMP-ROOM-STANDBY-POWER | NRC Vogtle electrical/standby-power inspection evidence | ADAMS `ML19329D491` | NRC-reviewed load information maps RNS Pump Room Unit Cooler Fan A to standby generator/load group `ZOS-MG-02A` and Fan B to `ZOS-MG-02B`. Carry these as source-side electrical dependencies; exact feeder/bus/MCC/breaker/cable/raceway/termination chains remain separate retrieval targets. |
| SRC-0910 | B | AP1000-RNS-PUMP-ROOM-HVAC-DESIGN-CHANGE | Westinghouse AP1000 Design Reference Point for UK GDA | `UKP-GW-GL-060`, DCP `APP-GW-GEE-243` | Westinghouse lists `APP-GW-GEE-243`, *RNS Pump Rooms Air Handling Units*, as an incorporated AP1000 design change. Carry this as a configuration-history/retrieval route for the pump-room HVAC design. Do not assume the DCP title alone resolves the final fan/coil equipment arrangement or Vogtle implementation details. |
| SRC-0911 | B | AP1000-RNS-PUMP-ROOM-MAINTAINABILITY-TOOLING | Vogtle EPC completion-agreement equipment/tool schedule | Public EPC completion agreement exhibit | The equipment schedule identifies an RNS pump disassembly/mounting table under the `MZ3Q-Z0D-001` document family. Carry the pump-disassembly/mounting table as a maintenance object/retrieval route. Exact Unit-3 installed/storage location, table geometry, load rating, fixtures, lifting interfaces and relationship to the overhead monorails remain unresolved. |


| SRC-0920 | C | AP1000-Q240-PHYSICAL-MODULE-ENVELOPE | Shaw / AP1000 modular-construction presentation, independently reproduced in nuclear-supply-chain presentation material | Public AP1000 module data for Q240 | The published AP1000 module schedule identifies Q240 as the **RNS Containment Isolation Valve** ASME Section III piping module and gives its standard-design envelope as **27 ft 3 in N-S x 12 ft 9 in E-W x 11 ft high**, **25,000 lb dry**, Room/Area **11208 (1120)**, plant elevation **96 ft 0 in**, classification **Safety**. Carry these as standard-design module envelope/mass/elevation constraints and as a geometry QA reference. Do not promote them to Vogtle final as-built member coordinates, valve locations, welds or installed weight without site reconciliation. |
| SRC-0921 | A | AP1000-RNS-PUMP-ROOM-UNIT-COOLER-INTERNAL-ARCHITECTURE | NRC NUREG-1793, AP1000 Final Safety Evaluation Report, Chapter 9 | NUREG-1793 Chapter 9 auxiliary/HVAC discussion | NRC describes a dedicated 100-percent-capacity unit cooler for each normal RNS pump room. Each unit cooler consists of a low-efficiency filter bank, cooling-coil bank and fan, and each **RNS** cooler has redundant cooling-coil banks so either VWS train can support simultaneous operation of both RNS pumps. Carry filter/coil/fan decomposition and A/B VWS redundancy as generic certified-design architecture; reconcile exact Vogtle tags and pipe hardware separately. |
| SRC-0922 | B | AP1000-RNS-PUMP-ROOM-DUAL-COIL-AND-CONDENSATE | Westinghouse AP1000 Pre-Construction Safety Report, UKR-GW-GL-793NP Rev.1 | HVAC description, page 6-82 public non-proprietary edition | Westinghouse states that the RNS pump-room unit coolers have **two cooling coils per unit cooler**, permitting either VWS train A or B alone to support concurrent operation of both RNS pumps, and that **condensation from these cooling coils drains to WRS**. Carry the dual-coil and WRS condensate interfaces as standard-design objects. Exact condensate drain line numbers, traps, valves, slope, room penetrations and Vogtle receiving connection remain open. |
| SRC-0923 | B | AP1000-RNS-UNIT-COOLER-FILTER-MAINTENANCE | Westinghouse AP1000 Waste Disposability Schedule | Public waste-disposability schedule, VAS rows for RNS Pump Room Unit Cooler A/B | The schedule separately lists RNS Pump Room Unit Cooler A and B HVAC-filter replacement entries and describes **two filters** per cooler, fiberglass/metal, with two replacement events per year in the schedule basis. Carry a two-filter replaceable-filter population as generic maintenance/equipment evidence, but recover the HVAC equipment drawing/specification before assigning dimensions, filtration efficiency, exact arrangement or Vogtle installed manufacturer/model. |
| SRC-0924 | B | AP1000-RNS-PUMP-ROOM-UNIT-COOLER-PIPING-DCP | Westinghouse AP1000 Design Reference Point for UK GDA | `UKP-GW-GL-060`, DCP `APP-GW-GEE-785`, *RNS Pump Room and CVS Make-up Pump Room Unit Cooler Piping Connections* | This design change is an exact configuration-control retrieval route for the chilled-water piping connections at the RNS pump-room unit coolers. Recover the DCP package, affected VWS/VAS P&IDs/isometrics, valve/orifice population and implementation records before promoting pipe sizes, line numbers, valve arrangement or coil-to-train routing. |
| SRC-0925 | B | AP1000-RNS-PUMP-ROOM-A-FIRE-MODEL-BOUNDARY | UK ONR AP1000 GDA internal-hazards assessment ONR-NR-AR-16-020 Rev.0 | March 2017, internal-fire assessment paras. 121-123 | ONR records that **RNS Pump Room A** was one of three plant areas subjected to realistic fire-scenario modelling; the analysis used algebraic calculations and was part of the fire-barrier substantiation review. Carry this as generic evidence that the room is a defined fire-analysis compartment/interface. Vogtle-specific fire-area number, detector/suppression hardware, barrier ratings/openings and penetration seals still require site records. |
| SRC-0926 | A | VOGTLE-RNS-COOLING-COIL-FLOW-POPULATION | Southern Nuclear / NRC VWS ITAAC completion evidence | Unit-3 `ML19064A410`; Unit-4 `ML22048C207` | The final/closure material identifies the six VAS chilled-water cooling-coil tags `VAS-MY-C06A/B`, `C07A/B`, and `C12A/B` and their required flow values (8.2, 12.3 and 8.2 gpm by family), while separately listing RNS and CVS pump-room unit-cooler fans. Carry this as the tested coil population and hydraulic acceptance evidence. Do **not** pair a C06/C07/C12 coil with a particular RNS/CVS fan merely by adjacency; an explicit equipment/drawing bridge is required. |

## Configuration-control rules

- A room number proves a spatial container, not its complete floor plan.
- A work-package title proves a retrieval route and work scope, not the final as-built geometry.
- Generic AP1000/UK-GDA design evidence is never silently promoted to Vogtle as-built evidence.
- HVAC fan, coil, chilled-water, electrical-source and control chains remain separate objects until an explicit tag-to-tag bridge is recovered.
- Maintenance provisions such as hatches, padeyes, monorails, disassembly tables, laydown areas and removal clearances are mandatory loop objects rather than optional architectural notes.
- Room completion requires explicit disposition of doors/hatches, corridors, stairs/ladders, floor/wall/ceiling penetrations, drains/sumps, lighting/receptacles, fire detection/suppression/barriers, radiation-monitoring interfaces, HVAC supply/return paths, chilled-water piping, electrical/raceways, instrument/control wiring, structural supports and maintenance/removal routes.
